<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-ai-datacenter docs-version-current docs-doc-page docs-doc-id-cooling" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.7.0">
<title data-rh="true">Data Center Cooling Evolution for AI | FarmGPU</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" name="twitter:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" property="og:url" content="https://docs.farmgpu.net/ai-datacenter/cooling"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" property="og:title" content="Data Center Cooling Evolution for AI | FarmGPU"><meta data-rh="true" name="description" content="Below is a flowchart illustrating the evolution from traditional data center cooling to advanced solutions for AI hardware:"><meta data-rh="true" property="og:description" content="Below is a flowchart illustrating the evolution from traditional data center cooling to advanced solutions for AI hardware:"><link data-rh="true" rel="icon" href="/img/fgpu_green.svg"><link data-rh="true" rel="canonical" href="https://docs.farmgpu.net/ai-datacenter/cooling"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/cooling" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/cooling" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.d3f4eb79.css">
<script src="/assets/js/runtime~main.8eec702b.js" defer="defer"></script>
<script src="/assets/js/main.01e4399a.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();t(null!==e?e:"light")}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/img/fgpu_green.svg"><link rel="preload" as="image" href="/img/fgpu_white.svg"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/fgpu_green.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/fgpu_white.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate">FarmGPU</b></a><a class="navbar__item navbar__link" href="/docs/Executive_Summary">Company Docs</a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/ai-datacenter/overview">AI Datacenters</a><a href="https://calculator.farmgpu.net" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Calculator<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></div><div class="navbar__items navbar__items--right"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite" aria-pressed="false"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/overview">Overview</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/introduction">Introduction: The AI-Driven Data Center Paradigm Shift</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/architecture">Architectural and Infrastructure Divergence</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/hardware">Hardware and Component Specialization</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/networking">Networking Technology in AI Data Centers</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/power">Power and Electrical</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" href="/ai-datacenter/cooling">Data Center Cooling Evolution for AI</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/workloads">Workload Characteristics and Software Ecosystems</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/security">Security and Compliance Landscape</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/operations">Operational Management and Efficiency</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/economics">Economics, Trends, and Future Outlook</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/sources">Sources</a></li></ul></nav></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Data Center Cooling Evolution for AI</span><meta itemprop="position" content="1"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Data Center Cooling Evolution for AI</h1></header>
<p>Below is a flowchart illustrating the evolution from traditional data center cooling to advanced solutions for AI hardware:</p>
<!-- -->
<h1>Cooling</h1>
<p>The immense heat generated by densely packed AI accelerators renders traditional <strong>air‑cooling</strong> increasingly inadequate. While air‑cooling (CRACs/CRAHs, chillers, cooling towers, economizers) remains viable below <strong>≈ 20 kW/rack</strong>, it struggles to cope with AI loads. The industry‑average <strong>PUE</strong> for air‑cooled facilities sits near <strong>1.6</strong>, although tuned hyperscale designs hit <strong>1.1 – 1.15</strong>.</p>
<p>For AI‑centric facilities the transition to <strong>liquid cooling</strong> is rapidly becoming mandatory.</p>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="1-liquidcooling-methods">1. Liquid‑Cooling Methods<a href="#1-liquidcooling-methods" class="hash-link" aria-label="Direct link to 1. Liquid‑Cooling Methods" title="Direct link to 1. Liquid‑Cooling Methods">​</a></h2>
<h3 class="anchor anchorWithStickyNavbar_LWe7" id="11-directtochip-dlc">1.1 Direct‑to‑Chip (DLC)<a href="#11-directtochip-dlc" class="hash-link" aria-label="Direct link to 1.1 Direct‑to‑Chip (DLC)" title="Direct link to 1.1 Direct‑to‑Chip (DLC)">​</a></h3>
<p>Circulates coolant through cold‑plates mounted directly on GPUs/CPUs. Heat is removed to a facility loop via <strong>CDUs</strong>. DLC already ships with NVIDIA’s <strong>120 kW NVL72</strong> racks and Microsoft’s <strong>Maia</strong> systems.</p>
<h3 class="anchor anchorWithStickyNavbar_LWe7" id="12-immersion-cooling">1.2 Immersion Cooling<a href="#12-immersion-cooling" class="hash-link" aria-label="Direct link to 1.2 Immersion Cooling" title="Direct link to 1.2 Immersion Cooling">​</a></h3>
<p>Servers are submerged in dielectric fluid — single‑phase (liquid only) or two‑phase (boiling + condensation). Efficiency is high but servicing, material compatibility and cost remain barriers; OCP is driving standards.</p>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="2-why-liquid-wins-at-scale">2. Why Liquid Wins at Scale<a href="#2-why-liquid-wins-at-scale" class="hash-link" aria-label="Direct link to 2. Why Liquid Wins at Scale" title="Direct link to 2. Why Liquid Wins at Scale">​</a></h2>
<ul>
<li><strong>Higher allowable water temps</strong> (≥ 32 °C, often 40 °C) enable free cooling and heat reuse.</li>
<li><strong>Pumps replace fans</strong> — removing 5 – 10  % rack power.</li>
<li><strong>Density</strong> — 50 – 120 kW/rack today; &gt;150 kW in roadmap.</li>
<li><strong>Chiller‑less topologies</strong> slash mechanical complexity and sometimes water use to zero.</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="3-design-consequences">3. Design Consequences<a href="#3-design-consequences" class="hash-link" aria-label="Direct link to 3. Design Consequences" title="Direct link to 3. Design Consequences">​</a></h2>
<ul>
<li><strong>Holistic co‑design</strong> of rack, power and cooling; manifolds and CDUs live inside or beside the rack.</li>
<li><strong>Non‑standard form factors</strong> (e.g., Microsoft <em>Ares</em> rack) become common.</li>
<li><strong>Retrofits</strong> over ~25 kW/rack typically require full mechanical rebuilds; greenfield liquid beats incremental upgrades.</li>
<li><strong>Site selection pivots</strong> to cheap, abundant, reliable power (hydro, nuclear, large renewables) — often away from network hubs.</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="4-operations-shift">4. Operations Shift<a href="#4-operations-shift" class="hash-link" aria-label="Direct link to 4. Operations Shift" title="Direct link to 4. Operations Shift">​</a></h2>
<ul>
<li>Coolant quality management (pH, conductivity, biocides).</li>
<li>Leak detection &amp; containment are mission‑critical.</li>
<li>New maintenance playbooks for pumps, plates, manifolds, CDUs; immersion adds fluid‑handling SOPs.</li>
<li>Faster thermal run‑away demands improved monitoring &amp; controls.</li>
</ul>
<hr>
<h1>Cooling: Traditional vs AI‑Optimised Datacentres</h1>
<table><thead><tr><th></th><th><strong>Legacy (2010‑2022)</strong></th><th><strong>AI‑Centric (2024‑2027)</strong></th></tr></thead><tbody><tr><td><strong>Rack power</strong></td><td>5 – 20 kW</td><td>50 – 120 kW (NVL72)</td></tr><tr><td><strong>Primary method</strong></td><td>Room‑level air cooling</td><td>DLC; immersion (niche)</td></tr><tr><td><strong>Heat rejection</strong></td><td>Chillers + Towers</td><td>Warm‑water → dry/adiabatic</td></tr><tr><td><strong>PUE add‑on</strong></td><td>0.4 – 0.6 W/W</td><td>≤ 0.15 W/W</td></tr><tr><td><strong>Water usage (WUE)</strong></td><td>1 – 3 L/kWh</td><td>0 – 0.2 L/kWh</td></tr><tr><td><strong>Upgrade ceiling</strong></td><td>~30 kW/rack</td><td>&gt;120 kW/rack roadmap</td></tr></tbody></table>
<h3 class="anchor anchorWithStickyNavbar_LWe7" id="key-takeaways">Key Takeaways<a href="#key-takeaways" class="hash-link" aria-label="Direct link to Key Takeaways" title="Direct link to Key Takeaways">​</a></h3>
<ol>
<li><em>Long air paths = wasted energy</em>; liquid captures heat at the source.</li>
<li>DLC shifts efficiency gains to the IT side by killing server‑fan power.</li>
<li>Warm‑water loops enable <strong>100 % free cooling in &gt; 80 %</strong> of climates.</li>
<li>Immersion will remain a specialty tool; DLC is the mainstream for this GPU cycle.</li>
</ol>
<blockquote>
<p><strong>One‑sentence takeaway:</strong> <em>Air‑cooled rooms optimised for 10 kW racks can&#x27;t keep up with AI&#x27;s 100 kW monsters; warm‑water DLC delivers order‑of‑magnitude density, double‑digit energy savings and zero water — the new default for GPU datacentres.</em></p>
</blockquote></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/ai-datacenter/power"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Power and Electrical</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/ai-datacenter/workloads"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Workload Characteristics and Software Ecosystems</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#1-liquidcooling-methods" class="table-of-contents__link toc-highlight">1. Liquid‑Cooling Methods</a><ul><li><a href="#11-directtochip-dlc" class="table-of-contents__link toc-highlight">1.1 Direct‑to‑Chip (DLC)</a></li><li><a href="#12-immersion-cooling" class="table-of-contents__link toc-highlight">1.2 Immersion Cooling</a></li></ul></li><li><a href="#2-why-liquid-wins-at-scale" class="table-of-contents__link toc-highlight">2. Why Liquid Wins at Scale</a></li><li><a href="#3-design-consequences" class="table-of-contents__link toc-highlight">3. Design Consequences</a></li><li><a href="#4-operations-shift" class="table-of-contents__link toc-highlight">4. Operations Shift</a><ul><li><a href="#key-takeaways" class="table-of-contents__link toc-highlight">Key Takeaways</a></li></ul></li></ul></div></div></div></div></main></div></div></div><footer class="footer"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/docs/Executive_Summary">Documentation</a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.linkedin.com/company/farmgpu" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://x.com/LebanonJon" target="_blank" rel="noopener noreferrer" class="footer__link-item">X<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">More</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2025 FarmGPU, Inc. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>