<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-ai-datacenter docs-version-current docs-doc-page docs-doc-id-networking" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.7.0">
<title data-rh="true">Networking Technology in AI Data Centers | FarmGPU</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" name="twitter:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" property="og:url" content="https://docs.farmgpu.net/ai-datacenter/networking"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" property="og:title" content="Networking Technology in AI Data Centers | FarmGPU"><meta data-rh="true" name="description" content="The choice of networking fabric is a critical differentiator for AI data centers, impacting performance, scalability, and cost."><meta data-rh="true" property="og:description" content="The choice of networking fabric is a critical differentiator for AI data centers, impacting performance, scalability, and cost."><link data-rh="true" rel="icon" href="/img/fgpu_green.svg"><link data-rh="true" rel="canonical" href="https://docs.farmgpu.net/ai-datacenter/networking"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/networking" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/networking" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.d3f4eb79.css">
<script src="/assets/js/runtime~main.8eec702b.js" defer="defer"></script>
<script src="/assets/js/main.01e4399a.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();t(null!==e?e:"light")}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/img/fgpu_green.svg"><link rel="preload" as="image" href="/img/fgpu_white.svg"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/fgpu_green.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/fgpu_white.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate">FarmGPU</b></a><a class="navbar__item navbar__link" href="/docs/Executive_Summary">Company Docs</a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/ai-datacenter/overview">AI Datacenters</a><a href="https://calculator.farmgpu.net" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Calculator<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></div><div class="navbar__items navbar__items--right"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite" aria-pressed="false"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/overview">Overview</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/introduction">Introduction: The AI-Driven Data Center Paradigm Shift</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/architecture">Architectural and Infrastructure Divergence</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/hardware">Hardware and Component Specialization</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" href="/ai-datacenter/networking">Networking Technology in AI Data Centers</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/power">Power and Electrical</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/cooling">Data Center Cooling Evolution for AI</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/workloads">Workload Characteristics and Software Ecosystems</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/security">Security and Compliance Landscape</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/operations">Operational Management and Efficiency</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/economics">Economics, Trends, and Future Outlook</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/sources">Sources</a></li></ul></nav></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Networking Technology in AI Data Centers</span><meta itemprop="position" content="1"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Networking Technology in AI Data Centers</h1></header>
<blockquote>
<p>The choice of networking fabric is a critical differentiator for AI data centers, impacting performance, scalability, and cost.</p>
</blockquote>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="networking-technology-comparison">Networking Technology Comparison<a href="#networking-technology-comparison" class="hash-link" aria-label="Direct link to Networking Technology Comparison" title="Direct link to Networking Technology Comparison">​</a></h2>
<table><thead><tr><th style="text-align:left">Technology</th><th style="text-align:left">Key Characteristics</th><th style="text-align:left">Primary Use Case (AI DC)</th><th style="text-align:left">Pros</th><th style="text-align:left">Cons</th></tr></thead><tbody><tr><td style="text-align:left"><strong>Standard Ethernet (≤100G)</strong></td><td style="text-align:left">Ubiquitous, best-effort delivery, mature ecosystem, lower speeds</td><td style="text-align:left">Frontend network, management, traditional workloads</td><td style="text-align:left">Cost-effective, widely understood, interoperable</td><td style="text-align:left">High latency, not lossless (unsuitable for RDMA/AI collectives without significant modification)</td></tr><tr><td style="text-align:left"><strong>InfiniBand (IB)</strong></td><td style="text-align:left">High bandwidth (400G/800G+), low latency, lossless fabric, native RDMA support</td><td style="text-align:left">AI training backend fabric (Scale-Out)</td><td style="text-align:left">Proven performance for HPC/AI, efficient RDMA, mature ecosystem for HPC</td><td style="text-align:left">Potential scaling limits, higher cost, vendor concentration (NVIDIA/Mellanox), separate network</td></tr><tr><td style="text-align:left"><strong>Ethernet with RoCE (e.g., Spectrum-X)</strong></td><td style="text-align:left">High bandwidth (400G/800G+), RDMA over Ethernet, requires lossless configuration (PFC/ECN)</td><td style="text-align:left">AI training/inference backend fabric (Scale-Out)</td><td style="text-align:left">Leverages Ethernet ecosystem, potential cost savings, supplier diversity, better integration potential</td><td style="text-align:left">Requires careful configuration for losslessness, performance potentially sensitive to network tuning</td></tr><tr><td style="text-align:left"><strong>Scale-Up Fabric (NVLink/ICI/NeuronLink)</strong></td><td style="text-align:left">Extremely high bandwidth (TB/s aggregate), ultra-low latency, proprietary, short reach</td><td style="text-align:left">Intra-server/intra-node accelerator interconnect (Scale-Up)</td><td style="text-align:left">Enables fine-grained parallelism (e.g., tensor parallelism), maximizes accelerator utilization</td><td style="text-align:left">Proprietary, limited distance, adds complexity/cost</td></tr></tbody></table>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="visualizing-ai-data-center-networking">Visualizing AI Data Center Networking<a href="#visualizing-ai-data-center-networking" class="hash-link" aria-label="Direct link to Visualizing AI Data Center Networking" title="Direct link to Visualizing AI Data Center Networking">​</a></h2>
<p><img decoding="async" loading="lazy" alt="North/South Network Diagram" src="/assets/images/network_ns-9a33760b250302fa3b50ab63230ebe72.jpg" width="960" height="540" class="img_ev3q">
<em>Figure: North/South (NS) network traffic in a data center, typically representing traffic between external clients and internal servers.</em></p>
<p><img decoding="async" loading="lazy" alt="East/West Network Diagram" src="/assets/images/network_ew-8834ebaae15f1793e6192d08b90300ed.jpg" width="960" height="540" class="img_ev3q">
<em>Figure: East/West (EW) network traffic in a data center, representing traffic between servers or racks within the data center, crucial for distributed AI workloads.</em></p>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="system-level-optimization">System-Level Optimization<a href="#system-level-optimization" class="hash-link" aria-label="Direct link to System-Level Optimization" title="Direct link to System-Level Optimization">​</a></h2>
<div class="theme-admonition theme-admonition-info admonition_xJq3 alert alert--info"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 14 16"><path fill-rule="evenodd" d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"></path></svg></span>info</div><div class="admonitionContent_BuS1"><p>AI data centers foster a much tighter coupling between accelerators, memory, and interconnect compared to traditional, modular server designs.</p></div></div>
<ul>
<li>Traditional servers allow flexible mixing of CPUs, DRAM, NICs, and storage.</li>
<li>AI servers require balanced throughput across the entire data path (HBM → accelerator → interconnect).</li>
<li>Bottlenecks in memory or networking can leave expensive compute units underutilized.</li>
<li>System-level co-design is emphasized (e.g., NVIDIA DGX, Google TPU pods, AWS Trainium servers).</li>
</ul>
<blockquote>
<p>&quot;AI server design increasingly emphasizes system-level optimization and co-design, contrasting sharply with the component-level modularity of traditional servers.&quot;</p>
</blockquote>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="economic-impact-of-networking-choices">Economic Impact of Networking Choices<a href="#economic-impact-of-networking-choices" class="hash-link" aria-label="Direct link to Economic Impact of Networking Choices" title="Direct link to Economic Impact of Networking Choices">​</a></h2>
<ul>
<li>Shift from general-purpose CPUs to specialized accelerators reshapes the data center value chain.</li>
<li>In high-end AI servers, accelerators dominate the cost structure; DRAM is a much smaller fraction.</li>
<li>Suppliers of HBM and high-speed interconnects gain importance; traditional CPU/DRAM vendors see relative decline.</li>
<li>Networking technology choice (InfiniBand vs. RoCE) impacts both performance and economics.</li>
</ul>
<div class="theme-admonition theme-admonition-tip admonition_xJq3 alert alert--success"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 12 16"><path fill-rule="evenodd" d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"></path></svg></span>tip</div><div class="admonitionContent_BuS1"><p>The ongoing competition between InfiniBand and high-speed Ethernet (RoCE) is driving innovation and providing customers with more choices for large-scale AI deployments.</p></div></div>
<blockquote>
<p>&quot;Ethernet&#x27;s ubiquity and cost base make it attractive for hyperscalers, while InfiniBand&#x27;s low-latency, lossless design remains proven for tightly coupled AI workloads.&quot;</p>
</blockquote>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="key-takeaways">Key Takeaways<a href="#key-takeaways" class="hash-link" aria-label="Direct link to Key Takeaways" title="Direct link to Key Takeaways">​</a></h2>
<ul>
<li>AI data centers require specialized, high-bandwidth, low-latency networking fabrics.</li>
<li>System-level co-design is critical for maximizing accelerator utilization.</li>
<li>The choice between InfiniBand and RoCE is a major architectural and economic decision.</li>
<li>Networking innovation is accelerating as AI workloads scale up.</li>
</ul></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/ai-datacenter/hardware"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Hardware and Component Specialization</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/ai-datacenter/power"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Power and Electrical</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#networking-technology-comparison" class="table-of-contents__link toc-highlight">Networking Technology Comparison</a></li><li><a href="#visualizing-ai-data-center-networking" class="table-of-contents__link toc-highlight">Visualizing AI Data Center Networking</a></li><li><a href="#system-level-optimization" class="table-of-contents__link toc-highlight">System-Level Optimization</a></li><li><a href="#economic-impact-of-networking-choices" class="table-of-contents__link toc-highlight">Economic Impact of Networking Choices</a></li><li><a href="#key-takeaways" class="table-of-contents__link toc-highlight">Key Takeaways</a></li></ul></div></div></div></div></main></div></div></div><footer class="footer"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/docs/Executive_Summary">Documentation</a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.linkedin.com/company/farmgpu" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://x.com/LebanonJon" target="_blank" rel="noopener noreferrer" class="footer__link-item">X<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">More</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2025 FarmGPU, Inc. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>