<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-ai-datacenter docs-version-current docs-doc-page docs-doc-id-security" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.7.0">
<title data-rh="true">Security and Compliance Landscape | FarmGPU</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" name="twitter:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" property="og:url" content="https://docs.farmgpu.net/ai-datacenter/security"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-ai-datacenter-current"><meta data-rh="true" property="og:title" content="Security and Compliance Landscape | FarmGPU"><meta data-rh="true" name="description" content="While sharing many security concerns with traditional data centers, AI facilities face a unique set of risks targeting the machine learning models and pipelines themselves, demanding expanded security postures and compliance considerations."><meta data-rh="true" property="og:description" content="While sharing many security concerns with traditional data centers, AI facilities face a unique set of risks targeting the machine learning models and pipelines themselves, demanding expanded security postures and compliance considerations."><link data-rh="true" rel="icon" href="/img/fgpu_green.svg"><link data-rh="true" rel="canonical" href="https://docs.farmgpu.net/ai-datacenter/security"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/security" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/ai-datacenter/security" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.d3f4eb79.css">
<script src="/assets/js/runtime~main.8eec702b.js" defer="defer"></script>
<script src="/assets/js/main.01e4399a.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();t(null!==e?e:"light")}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/img/fgpu_green.svg"><link rel="preload" as="image" href="/img/fgpu_white.svg"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/fgpu_green.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/fgpu_white.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate">FarmGPU</b></a><a class="navbar__item navbar__link" href="/docs/Executive_Summary">Company Docs</a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/ai-datacenter/overview">AI Datacenters</a><a href="https://calculator.farmgpu.net" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Calculator<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></div><div class="navbar__items navbar__items--right"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite" aria-pressed="false"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/overview">Overview</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/introduction">Introduction: The AI-Driven Data Center Paradigm Shift</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/architecture">Architectural and Infrastructure Divergence</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/hardware">Hardware and Component Specialization</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/networking">Networking Technology in AI Data Centers</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/power">Power and Electrical</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/cooling">Data Center Cooling Evolution for AI</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/workloads">Workload Characteristics and Software Ecosystems</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" href="/ai-datacenter/security">Security and Compliance Landscape</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/operations">Operational Management and Efficiency</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/economics">Economics, Trends, and Future Outlook</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/ai-datacenter/sources">Sources</a></li></ul></nav></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Security and Compliance Landscape</span><meta itemprop="position" content="1"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Security and Compliance Landscape</h1></header>
<blockquote>
<p>While sharing many security concerns with traditional data centers, AI facilities face a unique set of risks targeting the machine learning models and pipelines themselves, demanding expanded security postures and compliance considerations.</p>
</blockquote>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="a-unique-ai-security-risks-and-mitigation">A. Unique AI Security Risks and Mitigation<a href="#a-unique-ai-security-risks-and-mitigation" class="hash-link" aria-label="Direct link to A. Unique AI Security Risks and Mitigation" title="Direct link to A. Unique AI Security Risks and Mitigation">​</a></h2>
<ul>
<li><strong>Data Poisoning:</strong> Attackers corrupt training data to skew predictions, degrade performance, or introduce backdoors.<!-- -->
<ul>
<li><em>Mitigation:</em> Rigorous data validation, continuous monitoring, diverse datasets, data provenance, adversarial training.</li>
</ul>
</li>
<li><strong>Model Theft / Extraction:</strong> Stealing trained models or inferring sensitive training data via API queries.<!-- -->
<ul>
<li><em>Mitigation:</em> Encryption at rest/in transit, strong access controls, API rate limiting, usage monitoring, model watermarking.</li>
</ul>
</li>
<li><strong>Adversarial Attacks (Evasion):</strong> Subtle input perturbations cause incorrect predictions or bypass security systems.<!-- -->
<ul>
<li><em>Mitigation:</em> Adversarial training, input validation, robust preprocessing, output limitation, robustness testing.</li>
</ul>
</li>
<li><strong>Resource Jacking:</strong> Unauthorized use of AI infrastructure (e.g., GPU hijacking for crypto mining).<!-- -->
<ul>
<li><em>Mitigation:</em> Strict access controls, resource monitoring, anomaly alerts.</li>
</ul>
</li>
<li><strong>Supply Chain Risks:</strong> Vulnerabilities in third-party datasets, models, libraries, or frameworks.<!-- -->
<ul>
<li><em>Mitigation:</em> Vetting sources, security scanning, SSDLC, supply chain mapping and monitoring.</li>
</ul>
</li>
<li><strong>Privacy Leakage:</strong> Models inadvertently memorize and reveal sensitive training data.<!-- -->
<ul>
<li><em>Mitigation:</em> Differential privacy, data anonymization, secure aggregation, output evaluation.</li>
</ul>
</li>
</ul>
<div class="theme-admonition theme-admonition-warning admonition_xJq3 alert alert--warning"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 16 16"><path fill-rule="evenodd" d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"></path></svg></span>warning</div><div class="admonitionContent_BuS1"><p>AI security must address threats across the entire ML lifecycle, not just infrastructure endpoints.</p></div></div>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="b-comparison-with-traditional-data-center-security-concerns">B. Comparison with Traditional Data Center Security Concerns<a href="#b-comparison-with-traditional-data-center-security-concerns" class="hash-link" aria-label="Direct link to B. Comparison with Traditional Data Center Security Concerns" title="Direct link to B. Comparison with Traditional Data Center Security Concerns">​</a></h2>
<ul>
<li><strong>Both require:</strong>
<ul>
<li>Physical security (access controls, surveillance, secure design)</li>
<li>Network security (firewalls, IDS/IPS)</li>
<li>Data encryption (at rest and in transit)</li>
<li>Vulnerability scanning, patch management</li>
<li>Disaster recovery and business continuity</li>
</ul>
</li>
<li><strong>AI introduces:</strong>
<ul>
<li>New attack surfaces (data, models, pipelines)</li>
<li>Focus on protecting the ML lifecycle, not just infrastructure</li>
<li>Threats include subtle manipulation of model logic (e.g., data poisoning, adversarial examples)</li>
</ul>
</li>
</ul>
<blockquote>
<p>&quot;AI security must extend protection to the entire ML lifecycle, treating data, models, and pipelines as critical assets with unique vulnerabilities.&quot;</p>
</blockquote>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="c-compliance-considerations-in-ai-environments">C. Compliance Considerations in AI Environments<a href="#c-compliance-considerations-in-ai-environments" class="hash-link" aria-label="Direct link to C. Compliance Considerations in AI Environments" title="Direct link to C. Compliance Considerations in AI Environments">​</a></h2>
<ul>
<li><strong>Data Privacy:</strong>
<ul>
<li>Regulations (GDPR, HIPAA) require strict handling of personal/sensitive data</li>
<li>Techniques: anonymization, consent management, secure data handling</li>
</ul>
</li>
<li><strong>Data Sovereignty:</strong>
<ul>
<li>Laws may require data to be stored/processed within national borders</li>
<li>Impacts facility location and infrastructure choices</li>
</ul>
</li>
<li><strong>Ethical AI and Bias:</strong>
<ul>
<li>Pressure for fairness, transparency, and accountability</li>
<li>Addressing bias, explainability, and robust governance frameworks</li>
</ul>
</li>
<li><strong>General Security Standards:</strong>
<ul>
<li>Adherence to standards like ISO 27001 for baseline security management</li>
</ul>
</li>
</ul>
<div class="theme-admonition theme-admonition-info admonition_xJq3 alert alert--info"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 14 16"><path fill-rule="evenodd" d="M7 2.3c3.14 0 5.7 2.56 5.7 5.7s-2.56 5.7-5.7 5.7A5.71 5.71 0 0 1 1.3 8c0-3.14 2.56-5.7 5.7-5.7zM7 1C3.14 1 0 4.14 0 8s3.14 7 7 7 7-3.14 7-7-3.14-7-7-7zm1 3H6v5h2V4zm0 6H6v2h2v-2z"></path></svg></span>info</div><div class="admonitionContent_BuS1"><p>A diagram here could show the AI security lifecycle: Data Collection → Model Training → Model Storage → Deployment → Inference → Monitoring.</p></div></div>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="d-evolving-security-posture-for-ai-data-centers">D. Evolving Security Posture for AI Data Centers<a href="#d-evolving-security-posture-for-ai-data-centers" class="hash-link" aria-label="Direct link to D. Evolving Security Posture for AI Data Centers" title="Direct link to D. Evolving Security Posture for AI Data Centers">​</a></h2>
<ul>
<li>Security controls must &quot;shift left&quot; (into data prep/model dev) and &quot;shift right&quot; (into deployment/inference monitoring)</li>
<li>Protect the integrity of the entire MLOps lifecycle</li>
<li>Validate training data as rigorously as production code</li>
<li>Treat models as sensitive IP</li>
<li>Harden inference against manipulation</li>
<li>Track data provenance and monitor for anomalous model behavior</li>
<li>Use explainable AI (XAI) for security forensics</li>
</ul>
<blockquote>
<p>&quot;The opaque nature of deep learning models makes security auditing and incident response uniquely challenging.&quot;</p>
</blockquote>
<h3 class="anchor anchorWithStickyNavbar_LWe7" id="ai-security-lifecycle-diagram">AI Security Lifecycle Diagram<a href="#ai-security-lifecycle-diagram" class="hash-link" aria-label="Direct link to AI Security Lifecycle Diagram" title="Direct link to AI Security Lifecycle Diagram">​</a></h3>
<!-- -->
<p><em>Figure: The AI security lifecycle from data collection to monitoring.</em></p>
<hr>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="key-takeaways">Key Takeaways<a href="#key-takeaways" class="hash-link" aria-label="Direct link to Key Takeaways" title="Direct link to Key Takeaways">​</a></h2>
<ul>
<li>AI data centers face unique security risks targeting the ML lifecycle</li>
<li>Security must extend beyond infrastructure to data, models, and pipelines</li>
<li>Compliance and governance are increasingly complex and critical</li>
<li>Continuous monitoring, data provenance, and explainable AI are essential for robust security</li>
</ul></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/ai-datacenter/workloads"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Workload Characteristics and Software Ecosystems</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/ai-datacenter/operations"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Operational Management and Efficiency</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#a-unique-ai-security-risks-and-mitigation" class="table-of-contents__link toc-highlight">A. Unique AI Security Risks and Mitigation</a></li><li><a href="#b-comparison-with-traditional-data-center-security-concerns" class="table-of-contents__link toc-highlight">B. Comparison with Traditional Data Center Security Concerns</a></li><li><a href="#c-compliance-considerations-in-ai-environments" class="table-of-contents__link toc-highlight">C. Compliance Considerations in AI Environments</a></li><li><a href="#d-evolving-security-posture-for-ai-data-centers" class="table-of-contents__link toc-highlight">D. Evolving Security Posture for AI Data Centers</a><ul><li><a href="#ai-security-lifecycle-diagram" class="table-of-contents__link toc-highlight">AI Security Lifecycle Diagram</a></li></ul></li><li><a href="#key-takeaways" class="table-of-contents__link toc-highlight">Key Takeaways</a></li></ul></div></div></div></div></main></div></div></div><footer class="footer"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/docs/Executive_Summary">Documentation</a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.linkedin.com/company/farmgpu" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://x.com/LebanonJon" target="_blank" rel="noopener noreferrer" class="footer__link-item">X<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">More</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2025 FarmGPU, Inc. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>