<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Data_Center" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.7.0">
<title data-rh="true">Data Center | FarmGPU</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" name="twitter:image" content="https://docs.farmgpu.net/img/docusaurus-social-card.jpg"><meta data-rh="true" property="og:url" content="https://docs.farmgpu.net/docs/Data_Center"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="Data Center | FarmGPU"><meta data-rh="true" name="description" content="FarmGPU&#x27;s data center infrastructure is primarily hosted at a tier 3 datacenter in Rancho Cordova, CA called Conscious Capital Data Center. We meet our most stringent partner requirements for 99.99% availability, ensuring enterprise-grade reliability, security, and performance for AI workloads."><meta data-rh="true" property="og:description" content="FarmGPU&#x27;s data center infrastructure is primarily hosted at a tier 3 datacenter in Rancho Cordova, CA called Conscious Capital Data Center. We meet our most stringent partner requirements for 99.99% availability, ensuring enterprise-grade reliability, security, and performance for AI workloads."><link data-rh="true" rel="icon" href="/img/fgpu_green.svg"><link data-rh="true" rel="canonical" href="https://docs.farmgpu.net/docs/Data_Center"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/docs/Data_Center" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.farmgpu.net/docs/Data_Center" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.d3f4eb79.css">
<script src="/assets/js/runtime~main.8eec702b.js" defer="defer"></script>
<script src="/assets/js/main.01e4399a.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();t(null!==e?e:"light")}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/img/fgpu_green.svg"><link rel="preload" as="image" href="/img/fgpu_white.svg"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/fgpu_green.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/fgpu_white.svg" alt="FarmGPU Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate">FarmGPU</b></a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/docs/Executive_Summary">Company Docs</a><a class="navbar__item navbar__link" href="/ai-datacenter/overview">AI Datacenters</a><a href="https://calculator.farmgpu.net" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Calculator<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></div><div class="navbar__items navbar__items--right"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="Switch between dark and light mode (currently light mode)" aria-label="Switch between dark and light mode (currently light mode)" aria-live="polite" aria-pressed="false"><svg viewBox="0 0 24 24" width="24" height="24" class="lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" class="darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Executive_Summary">Executive Summary</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Problem_and_Market_Opportunity">The Problem and Market Opportunity</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Solution">Solution</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Strategic_Partnerships">Strategic Partnerships</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Market_Context">Market Context</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Competition">Competition</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/How_It_Works">Tokenized GPUs</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" href="/docs/Data_Center">Data Center</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/docs/Team_and_Vision">Team</a></li></ul></nav></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs" itemscope="" itemtype="https://schema.org/BreadcrumbList"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li itemscope="" itemprop="itemListElement" itemtype="https://schema.org/ListItem" class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link" itemprop="name">Data Center</span><meta itemprop="position" content="1"></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Data Center</h1></header>
<p>FarmGPU&#x27;s data center infrastructure is primarily hosted at a tier 3 datacenter in Rancho Cordova, CA called Conscious Capital Data Center. We meet our most stringent partner requirements for 99.99% availability, ensuring enterprise-grade reliability, security, and performance for AI workloads.</p>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="power-infrastructure">Power Infrastructure<a href="#power-infrastructure" class="hash-link" aria-label="Direct link to Power Infrastructure" title="Direct link to Power Infrastructure">​</a></h2>
<ul>
<li>Dual independent utility feeds from separate substations, each capable of supporting 100% of data center load</li>
<li>N+1 redundant UPS systems with minimum 15-minute runtime at full load</li>
<li>N+1 redundant generator systems with 48-hour on-site fuel storage</li>
<li>2N redundant power distribution paths from utility to rack level</li>
<li>Remote power monitoring and management at rack level</li>
<li>Monthly generator load testing and quarterly full-load system tests</li>
<li>24/7 on-site facilities team for immediate response</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="network-architecture">Network Architecture<a href="#network-architecture" class="hash-link" aria-label="Direct link to Network Architecture" title="Direct link to Network Architecture">​</a></h2>
<ul>
<li>Minimum 100 Gbps total bandwidth capacity</li>
<li>Dual diverse internet circuits from separate providers with BGP routing</li>
<li>Redundant core switches in high-availability configuration</li>
<li>DDoS protection solutions</li>
<li>Performance guarantees:<!-- -->
<ul>
<li>Sub-80% network utilization during peak hours</li>
<li>&lt;0.1% packet loss</li>
<li>P95 round-trip time under 4ms within data center</li>
<li>P95 jitter under 3ms within data center</li>
</ul>
</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="storage-infrastructure">Storage Infrastructure<a href="#storage-infrastructure" class="hash-link" aria-label="Direct link to Storage Infrastructure" title="Direct link to Storage Infrastructure">​</a></h2>
<p>A high-speed storage network is built with 200G ethernet and PCIe 5.0 NVMe SSDs</p>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="security-and-compliance">Security and Compliance<a href="#security-and-compliance" class="hash-link" aria-label="Direct link to Security and Compliance" title="Direct link to Security and Compliance">​</a></h2>
<ul>
<li>ISO 27001 certified data center</li>
<li>24/7 on-site security personnel</li>
<li>Isolated secure racks with restricted access</li>
<li>Comprehensive access logging and monitoring</li>
<li>Regular security audits and compliance reviews</li>
<li>Tier III+ data center standards compliance</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_LWe7" id="environmental-controls">Environmental Controls<a href="#environmental-controls" class="hash-link" aria-label="Direct link to Environmental Controls" title="Direct link to Environmental Controls">​</a></h2>
<ul>
<li>Advanced liquid cooling systems for optimal GPU performance</li>
<li>N+1 redundancy for cooling infrastructure</li>
<li>Real-time environmental monitoring and alerts</li>
<li>Regular thermal imaging and preventive maintenance</li>
</ul>
<p>Our data center infrastructure is designed to provide the highest levels of reliability and performance for AI workloads while maintaining industry-leading sustainability practices through our advanced liquid cooling systems. This robust infrastructure ensures that FarmGPU can deliver consistent, high-performance GPU compute resources while meeting the stringent requirements of enterprise customers and AI researchers.</p></div></article><nav class="pagination-nav docusaurus-mt-lg" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/docs/How_It_Works"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Tokenized GPUs</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/docs/Team_and_Vision"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Team</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#power-infrastructure" class="table-of-contents__link toc-highlight">Power Infrastructure</a></li><li><a href="#network-architecture" class="table-of-contents__link toc-highlight">Network Architecture</a></li><li><a href="#storage-infrastructure" class="table-of-contents__link toc-highlight">Storage Infrastructure</a></li><li><a href="#security-and-compliance" class="table-of-contents__link toc-highlight">Security and Compliance</a></li><li><a href="#environmental-controls" class="table-of-contents__link toc-highlight">Environmental Controls</a></li></ul></div></div></div></div></main></div></div></div><footer class="footer"><div class="container container-fluid"><div class="row footer__links"><div class="col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/docs/Executive_Summary">Documentation</a></li></ul></div><div class="col footer__col"><div class="footer__title">Community</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.linkedin.com/company/farmgpu" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li><li class="footer__item"><a href="https://x.com/LebanonJon" target="_blank" rel="noopener noreferrer" class="footer__link-item">X<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div><div class="col footer__col"><div class="footer__title">More</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://github.com/FarmGPU/docs" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" viewBox="0 0 24 24" class="iconExternalLink_nPIU"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"></path></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2025 FarmGPU, Inc. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>